!- EnergyPlus Single Zone Parametric Shelter Model Reference Template
!- ClimateAdapt-Comfort Automated Model Pipeline
Version, 26.2;

SimulationControl,
  No,                      !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No;                      !- Do HVAC System Sizing Simulation for Sizing Periods

Building,
  Passive_Shelter,         !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,            !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World,                   !- Coordinate System
  Relative,                !- Daylighting Reference Point Coordinate System
  Relative;                !- Rectangular Surface Coordinate System

ShadowCalculation,
  PolygonClipping,         !- Shading Calculation Method
  Periodic,                !- Shading Calculation Update Frequency Method
  20;                      !- Shading Calculation Update Frequency {days}

SurfaceConvectionAlgorithm:Inside, TARP;
SurfaceConvectionAlgorithm:Outside, DOE-2;
HeatBalanceAlgorithm, ConductionTransferFunction;
Timestep, 4;

RunPeriod,
  Annual,                  !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

ScheduleTypeLimits, AnyNumber;
ScheduleTypeLimits, Fraction, 0.0, 1.0, Continuous;
ScheduleTypeLimits, Temperature, -60.0, 200.0, Continuous;
ScheduleTypeLimits, Control_Type, 0, 4, Discrete;

Schedule:Constant, Always_On, Fraction, 1.0;

!- ============================================================================
!- GROUND TEMPERATURES (Decision D-035: Shallow 0.5m ground temperatures)
!- ============================================================================
Site:GroundTemperature:BuildingSurface,
  18.91,                   !- January Ground Temperature {C}
  20.40,                   !- February Ground Temperature {C}
  23.32,                   !- March Ground Temperature {C}
  26.07,                   !- April Ground Temperature {C}
  31.28,                   !- May Ground Temperature {C}
  34.03,                   !- June Ground Temperature {C}
  34.79,                   !- July Ground Temperature {C}
  33.39,                   !- August Ground Temperature {C}
  30.18,                   !- September Ground Temperature {C}
  26.17,                   !- October Ground Temperature {C}
  22.23,                   !- November Ground Temperature {C}
  19.62;                   !- December Ground Temperature {C}

Material,
  MediumBrick_200mm,
  Rough,
  0.200,
  0.890,
  1920,
  790;

Material,
  Wall_Insulation,
  VerySmooth,
  0.050,
  0.038,
  30,
  1200;

Material,
  Plaster_15mm,
  Smooth,
  0.015,
  0.720,
  1600,
  840;

Material,
  Roof_Concrete_100mm,
  Rough,
  0.100,
  1.130,
  2000,
  1000;

Material,
  Roof_Insulation,
  VerySmooth,
  0.050,
  0.038,
  30,
  1200;

Material,
  Roof_Outer_Finish,
  Rough,
  0.010,
  0.800,
  1800,
  900,
  0.90,
  0.70,
  0.90;

Material,
  Floor_Concrete_150mm,
  Rough,
  0.150,
  1.311,
  2240,
  837;

WindowMaterial:Glazing,
  Clear_6mm_Glass,
  SpectralAverage,
  ,
  0.006,
  0.78,
  0.07,
  0.07,
  0.88,
  0.08,
  0.08,
  0.0,
  0.84,
  0.84,
  0.90;

Construction,
  Exterior_Wall_Construction,
  Plaster_15mm,
  MediumBrick_200mm,
  Wall_Insulation,
  Plaster_15mm;

Construction,
  Roof_Construction,
  Roof_Outer_Finish,
  Roof_Insulation,
  Roof_Concrete_100mm,
  Plaster_15mm;

Construction,
  Floor_Construction,
  Floor_Concrete_150mm;

Construction,
  Window_Construction,
  Clear_6mm_Glass;

Zone,
  Main_Zone,
  0.0,
  0.0, 0.0, 0.0,
  1,
  1,
  3.0,
  60.0;

BuildingSurface:Detailed,
  Floor_Surface,
  Floor,
  Floor_Construction,
  Main_Zone,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  0.0, 0.0, 0.0,
  0.0, 4.0, 0.0,
  5.0, 4.0, 0.0,
  5.0, 0.0, 0.0;

BuildingSurface:Detailed,
  Roof_Surface,
  Roof,
  Roof_Construction,
  Main_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.0,
  4,
  0.0, 4.0, 3.0,
  0.0, 0.0, 3.0,
  5.0, 0.0, 3.0,
  5.0, 4.0, 3.0;

BuildingSurface:Detailed,
  South_Wall,
  Wall,
  Exterior_Wall_Construction,
  Main_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0, 0.0, 3.0,
  0.0, 0.0, 0.0,
  5.0, 0.0, 0.0,
  5.0, 0.0, 3.0;

FenestrationSurface:Detailed,
  South_Window,
  Window,
  Window_Construction,
  South_Wall,
  ,
  0.5,
  ,
  1.0,
  4,
  1.250, 0.0, 2.100,
  1.250, 0.0, 0.900,
  3.750, 0.0, 0.900,
  3.750, 0.0, 2.100;

BuildingSurface:Detailed,
  North_Wall,
  Wall,
  Exterior_Wall_Construction,
  Main_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  5.0, 4.0, 3.0,
  5.0, 4.0, 0.0,
  0.0, 4.0, 0.0,
  0.0, 4.0, 3.0;

FenestrationSurface:Detailed,
  North_Window,
  Window,
  Window_Construction,
  North_Wall,
  ,
  0.5,
  ,
  1.0,
  4,
  3.750, 4.0, 2.100,
  3.750, 4.0, 0.900,
  1.250, 4.0, 0.900,
  1.250, 4.0, 2.100;

BuildingSurface:Detailed,
  East_Wall,
  Wall,
  Exterior_Wall_Construction,
  Main_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  5.0, 0.0, 3.0,
  5.0, 0.0, 0.0,
  5.0, 4.0, 0.0,
  5.0, 4.0, 3.0;

BuildingSurface:Detailed,
  West_Wall,
  Wall,
  Exterior_Wall_Construction,
  Main_Zone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0, 4.0, 3.0,
  0.0, 4.0, 0.0,
  0.0, 0.0, 0.0,
  0.0, 0.0, 3.0;

People,
  Shelter_Occupants,
  Main_Zone,
  Always_On,
  People,
  2.0,
  ,
  ,
  0.3,
  ,
  Shelter_Activity_Sched;

Schedule:Constant,
  Shelter_Activity_Sched,
  AnyNumber,
  125.0;

ZoneVentilation:DesignFlowRate,
  Natural_Ventilation,
  Main_Zone,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  5.0,
  Natural,
  0.0,
  1.0,
  1.0,
  0.0,
  0.0,
  0.0,
  24.0,
  ,
  ,
  ,
  1.0;

ZoneInfiltration:DesignFlowRate,
  Infiltration_0p5ACH,
  Main_Zone,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.5;

Output:Variable, *, Zone Mean Air Temperature, Hourly;
Output:Variable, *, Zone Mean Radiant Temperature, Hourly;
Output:Variable, *, Zone Air Relative Humidity, Hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, Hourly;
Output:Variable, *, Zone Ideal Loads Zone Total Heating Rate, Hourly;
Output:Variable, *, Zone Ideal Loads Zone Total Cooling Rate, Hourly;
Output:Table:SummaryReports, AllSummary;
OutputControl:Table:Style, Comma;
